---
key: FED-070
title: Water Treatment Optimization for Cyanotoxins (Version 1.0)
authors_or_org: U.S. EPA, Office of Water, Standards and Risk Management Division / Technical Support Center (SRMD, TSC), with support from U.S. EPA Office of Research and Development (ORD). Named developers per the document's Acknowledgements: Thomas Waters, Alison Dugan, Richard Lieberman, Thomas Speth, Gregory Carroll (all U.S. EPA).
year: 2016
url: https://www.epa.gov/sites/default/files/2018-11/documents/water_treatment_optimization_for_cyanotoxins.pdf
access_date: 2026-07-01
tier: FED
source_type: U.S. government technical guidance document (non-peer-reviewed EPA gray literature; Office of Water)
categories: [treatment-and-management]
relevance: Medium
full_text_access: full
fetch_status: ok
review_severity: clean
review_overall: pass
---

# Water Treatment Optimization for Cyanotoxins (Version 1.0)

**What it is.** A U.S. EPA Office of Water technical guidance document (EPA 810-B-16-007, Version 1.0, October 2016) that gives drinking-water treatment plant managers and operators a framework — source-water monitoring indicators, cyanotoxin measurement methods, and a decision-tree distinguishing intracellular vs. extracellular cyanotoxins — for optimizing conventional and advanced treatment processes (coagulation/filtration, carbon adsorption, membranes, biofiltration, oxidation) to remove cyanobacteria cells and cyanotoxins from source water.

## Key claims
*(each tagged with its blind-review verdict)*

- **[✓ verified]** Warmer water temperatures (typically ≥25°C/77°F) favor growth of some cyanobacteria, while Microcystis growth is usually limited below 15°C (59°F); other genera such as Planktothrix and Cylindrospermopsis can survive in colder water, even under ice.
  - *evidence:* Presented as a summary of source-water conditions favorable to cyanobacteria proliferation, drawing on cited literature (Robarts and Zohary 1987 for the Microcystis threshold; Dokulil 2016 and Holland & Walsby 2008 for cold-tolerant genera). (Section 2.1, Table 2-1)
  - *quote:* "Warmer water temperatures, typically 25°C (77°F) or greater, favor growth of some cyanobacteria. Microcystis growth is usually limited below 15°C (59°F) (Robarts and Zohary, 1987)"
- **[✓ verified]** Turbidity, a common jar-testing optimization parameter for particulate removal, may not be a reliable indicator of cyanobacteria cell or toxin removal under certain conditions, particularly when raw water turbidity is below 10 NTU.
  - *evidence:* Attributed to Newcombe et al. 2015 (a WRF/Water Research Australia optimization report), cited twice — once in the introduction and once in the source-water indicator table. (Section 1 (p.2) and Table 2-2 (Section 2.2.1))
  - *quote:* "There are limitations on using turbidity as an indicator for cyanobacteria cell concentration, especially if raw water is less than 10 NTU (Newcombe, et al., 2015)"
- **[✓ verified]** Wind can concentrate cyanobacteria cells into surface scums representing a thousand-fold to million-fold increase in cell concentration, which is especially concerning if this occurs near a public water system intake; strong winds can also mix surface blooms downward toward intake depths.
  - *evidence:* Cited to Chorus & Bartram 1999; presented as part of the rationale for monitoring wind patterns as a risk factor. (Section 2.1 / Table 2-1)
  - *quote:* "Wind patterns have the potential to concentrate blooms into scums, which can represent a thousand-fold to million-fold concentration of cyanobacteria cell populations (Chorus & Bartram, 1999)."
- **[✓ verified]** The presence or abundance of cyanobacteria cells does not reliably indicate whether toxins are present at a given time: toxins can occur even at low cell concentrations, and elevated toxin concentrations can persist after cells/blooms are no longer detectable in the source water.
  - *evidence:* Stated as one of the core challenges cyanotoxins pose for treatment plants; not attributed to a specific external citation in this excerpt (presented as the document's own framing). (Section 1, list of cyanotoxin treatment challenges)
  - *quote:* "The presence of cells does not necessarily mean that toxins are present at any given time. Toxins can also be present even when cell concentrations are low. High toxin concentrations can also persist after blooms/cells are no longer in the source water."
- **[✓ verified]** Cyanotoxins can occur intracellularly (cell-bound) or extracellularly (dissolved); applying certain oxidants/disinfectants can lyse cells and release toxin, increasing the extracellular (dissolved) toxin concentration, which makes the choice and location of oxidant application a treatment challenge.
  - *evidence:* Given as the rationale for the document's decision-tree structure (Figure 3-1) that treats intracellular and extracellular toxins with separate strategies (Sections 3.1 and 3.2). (Section 1; Section 3 (Figure 3-1, 3.1, 3.2))
  - *quote:* "Some water treatment approaches, including the application of particular oxidants/disinfectants, can release the toxins from the cyanobacteria cells, thereby increasing the extracellular toxin concentration."
- **[✓ verified]** In June 2015 EPA issued drinking-water Health Advisories for only two cyanotoxins (total microcystins and cylindrospermopsin) and Health Effects Support Documents for three (adding anatoxin-a), because at that time there was insufficient information to set a Health Advisory specifically for anatoxin-a.
  - *evidence:* Regulatory-background statement citing U.S. EPA 2015 a,b,d-f. (Section 1, Background and Introduction (p.1))
  - *quote:* "At the time of release, there was not sufficient information to develop a Health Advisory for anatoxin-a (U.S. EPA, 2015a,b,d-f)."
- **[✓ verified]** As of this document's writing, no specific, generally accepted in-plant treatment targets/goals existed for cyanobacteria or cyanotoxins; the document presents itself as only a step toward establishing such optimization goals.
  - *evidence:* Self-described scope limitation. (Section 1, p.2)
  - *quote:* "Specific, generally accepted in-plant cyanobacteria and cyanotoxin targets (i.e. goals) have yet to be established to formally define optimization for these parameters."
- **[✓ verified]** The document defines 'treatment optimization' as achieving the best possible performance from each water-treatment unit process through process control and problem-solving (priority setting, tailored studies, data trending), continuously assessed against pre-established goals, in line with EPA's Composite Correction Program (CCP) 'multiple barrier' concept.
  - *evidence:* Definitional framing that draws on U.S. EPA's 2004 CCP methodology (Figure 1-1). (Section 1, Figure 1-1)
  - *quote:* "treatment optimization is defined as achieving the best performance possible from each unit process in a water treatment plant by applying process control techniques and problem-solving skills"
- **[✓ verified]** At the time of writing, there was no published EPA analytical method for phycocyanin (unlike chlorophyll-a, which has EPA Method 445.0), so phycocyanin measurement relied on commercial in-vivo fluorescence probes/instruments rather than a standardized EPA method.
  - *evidence:* Stated while describing available source-water pigment indicators. (Table 2-2, Section 2.2.1)
  - *quote:* "At this time there is not a published EPA method for phycocyanin."
- **[✓ verified]** Indirect indicators such as visual inspection, turbidity, Secchi depth, and diurnal pH shifts can flag a possible cyanobacteria problem, but the document states these indicators do not substitute for quantitative, confirmatory cyanobacteria/cyanotoxin measurements.
  - *evidence:* General caveat framing the whole indirect-screening subsection before listing individual indicators. (Section 2.2.1, introductory text before Table 2-2)
  - *quote:* "these indicators do not take the place of quantitative, confirmatory measurements"
- **[✓ verified]** The document organizes extracellular cyanotoxin treatment guidance around four technology categories — carbon adsorption, membranes, biofiltration, and oxidation — and supplies comparative tables (general oxidant effectiveness, and CT [concentration x time] tables for microcystin-LR and cylindrospermopsin) plus technology-specific process-evaluation appendices for both intracellular and extracellular toxin treatment.
  - *evidence:* Structural/organizational claim reflecting the document's table of contents; the underlying numeric effectiveness/CT values themselves were not present in this windowed excerpt, so no specific figures are claimed here. (Table of Contents — Section 3.2 (3.2.1-3.2.4), Tables 3-1/3-2/3-3, Appendices A and B)

## Data / numbers
- 25°C (77°F) — threshold above which warmer water temperatures favor growth of some cyanobacteria species (Section 2.1/Table 2-1); qualitative literature synthesis, no CI/uncertainty given
- 15°C (59°F) — threshold below which Microcystis growth is usually limited, citing Robarts and Zohary 1987 (Section 2.1); other genera (Planktothrix, Cylindrospermopsis) can persist colder, even under ice
- 10 NTU — raw-water turbidity level below which turbidity is flagged as a poor/limited indicator of cyanobacteria cell concentration, citing Newcombe et al. 2015 (Table 2-2)
- Thousand-fold to million-fold — factor by which wind-driven surface scums can concentrate cyanobacteria cell populations relative to ambient water, citing Chorus & Bartram 1999 (Section 2.1); no error bound given
- 2 cyanotoxins (total microcystins, cylindrospermopsin) received EPA drinking-water Health Advisories in June 2015; 3 cyanotoxins (adds anatoxin-a) received Health Effects Support Documents, but anatoxin-a lacked sufficient information for its own Health Advisory at that time (Section 1)
- Document identifier: EPA 810-B-16-007, Version 1.0, October 2016 (Office of Water, MS-140)

## Methods
This is an EPA synthesis/guidance document, not an original empirical study: it compiles published literature and existing EPA program frameworks rather than presenting new field data or a statistical/predictive model. It draws on EPA's 2004 Composite Correction Program "multiple barrier" concept; a WRF/Water Research Australia conventional-treatment optimization report (Newcombe et al., 2015); temperature-tolerance literature (Robarts and Zohary 1987; Dokulil 2016; Holland & Walsby 2008); a bloom-concentration reference (Chorus & Bartram 1999); and pigment-monitoring literature (Brient et al. 2008; Kasinak et al. 2015; AWWA 2010). From these it builds: (1) a table of source-water conditions favorable to cyanobacteria proliferation (Table 2-1); (2) a comparison of indirect screening indicators — visual inspection, chlorophyll-a (EPA Method 445.0), phycocyanin (commercial in-vivo fluorescence, no EPA method yet), turbidity, Secchi depth, diurnal pH (Table 2-2); (3) a comparison of confirmatory cyanotoxin measurement methods, ELISA vs. LC/MS/MS, each with an advantages/disadvantages table (Tables 2-3, 2-4); and (4) a treatment decision-tree (Figure 3-1) that routes strategy based on whether toxins are intracellular or extracellular, backed by technology-specific process-evaluation tables (conventional treatment, membranes, PAC, GAC, RO/NF, oxidation) in Appendices A and B. The source explicitly states turbidity "may not be a good indicator of cyanobacteria cell or toxin removal" under some conditions and that indirect indicators generally "do not take the place of quantitative, confirmatory measurements" — i.e., the document itself flags where its recommended low-cost monitoring methods can fail as proxies for actual toxin risk.

## Stated limitations
The document carries an explicit disclaimer that it "does not impose legally binding requirements on any party," is "intended solely to recommend or suggest," and its "approaches...are not intended to be mandates or directive to any entities." It states "the science on water treatment optimization for cyanotoxins is still evolving" and that EPA "will update this document as more research and information become available." It acknowledges "specific, generally accepted in-plant cyanobacteria and cyanotoxin targets...have yet to be established" — the document is only "a step toward that objective," not a finished standard. It explicitly flags that turbidity and Secchi depth both have limitations as cyanobacteria/toxin indicators (turbidity specifically below 10 NTU), that indirect indicators generally "do not take the place of quantitative, confirmatory measurements," and that no published EPA analytical method existed yet for phycocyanin. It also notes that as of 2015 there was insufficient information to issue a Health Advisory for anatoxin-a. The document states its scope is limited to treatment optimization, explicitly excluding source-water protection strategies (deferred to "future versions of this document").

## Tensions with other findings
The document's statement that cyanobacteria cell abundance does not reliably track toxin presence — toxins can occur at low cell counts and can persist after cells/blooms are no longer detectable — complicates any approach (including satellite/remote-sensing chlorophyll-a or cyanobacteria-cell-count products) that treats biomass or cell-count signals as a direct proxy for cyanotoxin risk; the source indicates biomass and toxin concentration can decouple. Its explicit caution that turbidity is an unreliable cyanobacteria/toxin indicator under some conditions, especially below 10 NTU (citing Newcombe et al. 2015), complicates use of turbidity as an in-situ proxy variable in driver or risk models. Its point that oxidant/disinfectant treatment can convert intracellular toxin to extracellular (dissolved) toxin — raising measured dissolved toxin even as intact cell counts fall — complicates a simple "treating/killing the bloom resolves the risk" narrative, since treatment timing and oxidant choice can interact with the intracellular/extracellular toxin balance in ways that could confound naive interpretations of before/after risk. These are the source's own stated caveats, not causal claims verified here beyond what the source asserts.

## Blind adversarial review
- **Overall:** pass
- **Unsupported claims:** 0
- **Reviewer notes:** All 11 claims are directly supported by the source text with no hallucinated numbers or missing caveats. The source excerpt provided is sufficient to verify each claim's core assertions. Evidence citations are traceable (Robarts & Zohary 1987, Newcombe et al. 2015, Chorus & Bartram 1999, Dokulil 2016, Holland & Walsby 2008, U.S. EPA 2015) and appear in the source text. Claim 11 is structurally verifiable via the Table of Contents; the note correctly acknowledges that specific numeric values in the referenced tables were not present in the windowed excerpt."

## Provenance
- Canonical URL: https://www.epa.gov/sites/default/files/2018-11/documents/water_treatment_optimization_for_cyanotoxins.pdf
- Access date: 2026-07-01
- Full-text access: full | Fetch status: ok
- Fetch notes: Did not WebFetch the PDF — per task instructions, the document text was already extracted and provided (windowed: head + 7 keyword windows, 131,862 chars total in the full document; this is a large but non-exhaustive subset, so treat as partial/windowed access rather than the complete document). I ran exactly one WebSearch ("EPA 810-B-16-007 \"Water Treatment Optimization for Cyanotoxins\" October 2016") solely to confirm bibliographic metadata; it confirmed the document title, version (1.0), date (October 2016), and EPA number (810-B-16-007) via the EPA's own site and mirrors (e.g., a January 2017 EPA snapshot and an Oregon Health Authority mirror), and that the given URL is the canonical EPA source. Note on provisional title: the task's provisional title conflates two distinct EPA documents. The text I was given is for "Water Treatment Optimization for Cyanotoxins" (EPA 810-B-16-007, Oct 2016) only. It explicitly cites and complements a separate, earlier document, "Recommendations for Public Water Systems to Prepare for and Respond to Cyanotoxins in Drinking Water" (U.S. EPA, 2015c) — I have no extracted text from that 2015 document and make no claims about its content beyond the one-sentence description this source gives of it. Tables 2-3/2-4 (ELISA vs. LC/MS/MS advantages/disadvantages), Tables 3-1/3-2/3-3 (oxidant effectiveness, microcystin-LR and cylindrospermopsin CT tables), and Appendices A/B (technology-specific process-evaluation tables) appear only as table-of-contents headings in this windowed excerpt — their actual numeric/comparative content was not in the provided text, so I have not stated or invented values from them, only that the document organizes treatment guidance this way. full_text_access is marked "full" only in the sense that genuine full-text passages (not just an abstract/landing page) were available; the excerpt is nonetheless a windowed subset of the 131,862-char source, not the complete document.
